/*
As with a model, the definition starts and ends with the name of the record 
being defined. An explanation of the record can be included as a string after 
the name. All the variables associated with the record are declared within 
the record definition.

The following are all examples of record definitions:

*/

record Vector "A vector in 3D space"
  Real x;
  Real y;
  Real z;
end Vector;



