/*

Assignment (=)¶

The = (assignment) operator is applied in the same element-wise way as the 
Equality (=) operator.

*/

model Assignment "Description"

  Real x1 = 1;
  Real x2 = 2;
  Real x3 = x1 + x2;
  Real x4 = x1 - x2;
  Real x5 = x1 * x2;
  Real x6 = x1 / x2;
  Real x9 = x1 ^ x2;

end Assignment;