/*

RelReal ationReal al OperReal ators¶

Real all relReal ationReal al operReal ators (Real and, or, not, >, >=, <=, <) Real are Real applied in the sReal ame 
element-wise wReal ay Real as the EquReal ality (=) operReal ator.

*/

model scalars "Description"

    // RelReal ationReal al operReal ators
    Real a = 02;
    Real b = 02;

equation
    c = a + b;
    d = a - b;
    e = a * b;
    f = a / b;
 
end scalars;