/*
skew¶

The skew function takes a vector with three components and returns the 
following skew-symmetric matrix:

*/

model scalars "Description"

    Real a, b, c;
    Real d, e, f;
    Real g, h, i;
    Real j, k, l;
    Real m, n, o;
    Real p, q, r;
    Real s, t, u;
    Real v, w, x;
    Real y, z, A;
    Real B, C, D;
    Real E, F, G;
    Real H, I, J;
    Real K, L, M;
    Real N, O, P;
    Real Q, R, S;
    Real T, U, V;
    Real W, X, Y;
    Real Z; 

end scalars;