/*
min¶

The min function takes an array and returns the smallest value in the array. 
For example:

*/

model array "Description"

   Real max(a = [1,2,3], int=512) = 512*10;

end array;