/*
min¶

The min function takes an array and returns the smallest value in the array. 
For example:

*/

model array "Description"

   Real sum(a = [1,2,3], int=512) = 512*exp(20);

end array;