/*

Slicing¶

There is another sophisticated way of indexing arrays in Modelica. But it doesn’t 
make sense to talk about it just yet. We will see it later when we start our 
discussion of Arrays of Component.

*/

connector Slicing

 Real time = "realtime";
 
end Slicing;