/*
Computing a Polynomial¶
Mathematical Definition¶

Of course, our goal for this section is to create a function that can compute 
arbitrary polynomials. So now that we’ve seen a few basic functions, let us 
proceed with our ultimate goal. We will formulate a function that is invoked 
as follows:

*/

model Methematic "Description"

  input Real a;
  input Real b;
  input Real c;
  input Real d;
  input Real e;
  input Real f;
  input Real g;
  input Real h;
  input Real i;
  input Real j;
  input Real k;
  input Real l;
  input Real m;
  input Real n;
  input Real o;
  input Real p;
  input Real q;
  input Real r;
  input Real s;
  input Real t;
  input Real u;
  input Real v;
  input Real w;
  input Real x;
  input Real y;
  input Real z;
  input Real A;
  input Real B;
  input Real C;
  input Real D;
  input Real E;
  input Real F;
  input Real G;
  input Real H;
  input Real I;
  input Real J;
  input Real K;
  input Real L;
  input Real M;
  input Real N;
  input Real O;
  input Real P;
  input Real Q;
  input Real R;
  input Real S;
  input Real T;
  input Real U;
  input Real V;
  input Real W;
  input Real X;
  input Real Y;
  input Real Z;
  input Real a1;
  input Real b1;
  input Real c1;
  input Real d1;
  input Real e1;
  input Real f1;
  input Real g1;
  input Real h1;
  input Real i1;
  input Real j1;
  input Real k1;
  input Real l1;
  input Real m1;
  input Real n1;
  input Real o1;
  input Real p1;
  input Real q1;
  input Real r1;
  input Real s1;
  input Real t1;
  input Real u1;
  input Real v1;
  input Real w1;
  input Real x1;
  input Real y1;
  input Real z1;
  input Real A1;
  input Real B1;
  input Real C1;
  input Real D1;
  input Real E1;
  input Real F1;
  input Real G1;
  input Real H1;
  input Real I1;
  input Real J1;
  input Real K1;
  input Real L1;
  input Real M1;
  input Real N1;
  input Real O1;
  input Real P1;
  input Real Q1;
  input Real R1;
  input Real S1;
  input Real T1;
  input Real U1;
  input Real V1;
  input Real W1;
  input Real X1;
  input Real Y1;
  input Real Z1;
  input Real a2;
  input Real b2;
  input Real c2;
  input Real d2;
  input Real e2;
  input Real f2;
  input Real g2;
  input Real h2;
  input Real i2;
  input Real j2;
  input Real k2;
  input Real l2;
  input Real m2;
  input Real n2;
  input Real o2;
  input Real p2;
  input Real q2;
  input Real r2;
  input Real s2;
  input Real t2;
  input Real u2;
  input Real v2;
  input Real w2;
  input Real x2;
  input Real y2;
  input Real z2;
  input Real A2;
  input Real B2;
  input Real C2;
  input Real D2;
  input Real E2;
  input Real F2;
  input Real G2;
  input Real H2;
  input Real I2;
  input Real J2;
  input Real K2;
  input Real L2;
  input Real M2;
  input Real N2;
  input Real O2;
  input Real P2;
  input Real Q2;
  input Real R2;
  input Real S2;
  input Real T2;
  input Real U2;
  input Real V2;
  input Real W2;
  input Real X2;
  input Real Y2;
  input Real Z2;
  input Real a3;
  input Real b3;
  input Real c3;
  input Real d3;
  input Real e3;
  input Real f3;
  input Real g3;
  input Real h3;
  input Real i3;
  input Real j3;
  input Real k3;
  input Real l3;
  input Real m3;
  input Real n3;
  input Real o3;
  input Real p3;
  input Real q3;
  input Real r3;
  input Real s3;
  input Real t3;
  input Real u3;
  input Real v3;
  input Real w3;
  input Real x3;
  input Real y3;
  input Real z3;
  input Real A3;
  input Real B3;
  input Real C3;
  input Real D3;
  input Real E3;
  input Real F3;
  input Real G3;
  input Real H3;
  input Real I3;
  input Real J3;
  input Real K3;
  input Real L3;
  input Real M3;
  input Real N3;
  input Real O3;
  input Real P3;
  input Real Q3;
  input Real R3;
  input Real S3;
  input Real T3;
  input Real U3;
  input Real V3;
  input Real W3;
  input Real X3;
  input Real Y3;
  input Real Z3;
  input Real a4;
  input Real b4;
  input Real c4;
  input Real d4;
  input Real e4;
  input Real f4;
  input Real g4;
  input Real h4;
  input Real i4;
  input Real j4;
  input Real k4;
  input Real l4;
  input Real m4;
  input Real n4;
  input Real o4;
  input Real p4;
  input Real q4;
  input Real r4;
  input Real s4;
  input Real t4;
  input Real u4;
  input Real v4;
  input Real w4;
  input Real x4;
  input Real y4;
  input Real z4;
  input Real A4;
  input Real B4;
  input Real C4;
  input Real D4;
  input Real E4;
  input Real F4;
  input Real G4;
  input Real H4;
  input Real I4;
  input Real J4;
  input Real K4;
  input Real L4;
  input Real M4;
  input Real N4;
  input Real O4;
  input Real P4;
  input Real Q4;
  input Real R4;
  input Real S4;
  input Real T4;
  input Real U4;
  input Real V4;
  input Real W4;
  input Real X4;
  input Real Y4;
  input Real Z4;
  input Real a5;
  input Real b5;
  input Real c5;
  input Real d5;
  input Real e5;
  input Real f5;
  input Real g5;
  input Real h5;
  input Real i5;
  input Real j5;
  input Real k5;
  input Real l5;
  input Real m5;
  input Real n5;
  input Real o5;
  input Real p5;
  input Real q5;
  input Real r5;
  input Real s5;
  input Real t5;
  input Real u5;
  input Real v5;
  input Real w5;
  input Real x5;
  input Real y5;
  input Real z5;
  input Real A5;
  input Real B5;
  input Real C5;
  input Real D5;
  input Real E5;
  input Real F5;
  input Real G5;
  input Real H5;
  input Real I5;
  input Real J5;
  input Real K5;
  input Real L5;
  input Real M5;
  input Real N5;
  input Real O5;
  input Real P5;
  input Real Q5;
  input Real R5;
  input Real S5;
  input Real T5;
  input Real U5;
  input Real V5;
  input Real W5;
  input Real X5;
  input Real Y5;
  input Real Z5;
  input Real a6;
  input Real b6;
  input Real c6;
  input Real d6;
  input Real e6;
  input Real f6;
  input Real g6;
  input Real h6;
  input Real i6;
  input Real j6;
  input Real k6;
  input Real l6;
  input Real m6;
  input Real n6;
  input Real o6;
  input Real p6;
  input Real q6;
  input Real r6;
  input Real s6;
  input Real t6;
  input Real u6;
  input Real v6;
  input Real w6;
  input Real x6;
  input Real y6;
  input Real z6;
  input Real A6;
  input Real B6;
  input Real C6;
  input Real D6;
  input Real E6;
  input Real F6;
  input Real G6;
  input Real H6;
  input Real I6;
  input Real J6;
  input Real K6;
  input Real L6;
  input Real M6;
  input Real N6;
  input Real O6;
  input Real P6;
  input Real Q6;
  input Real R6;
  input Real S6;
  input Real T6;
  input Real U6;
  input Real V6;
  input Real W6;
  input Real X6;
  input Real Y6;
  input Real Z6;
  input Real a7;
  input Real b7;
  input Real c7;
  input Real d7;
  input Real e7;
  input Real f7;
  input Real g7;
  input Real h7;
  input Real i7;
  input Real j7;
  input Real k7;
  input Real l7;
  input Real m7;
  input Real n7;
  input Real o7;
  input Real p7;
  input Real q7;
  input Real r7;
  input Real s7;
  input Real t7;
  input Real u7;
  input Real v7;
  input Real w7;
  input Real x7;
  input Real y7;
  input Real z7;
  input Real A7;
  input Real B7;
  input Real C7;
  input Real D7;
  input Real E7;
  input Real F7;
  input Real G7;
  input Real H7;
  input Real I7;
  input Real J7;
  input Real K7;
  input Real L7;
  input Real M7;
  input Real N7;
  input Real O7;
  input Real P7;
  input Real Q7;
  input Real R7;
  input Real S7;
  input Real T7;
  input Real U7;
  input Real V7;
  input Real W7;
  input Real X7;
  input Real Y7;
  input Real Z7;
  input Real a8;
  input Real b8;
  input Real c8;
  input Real d8;
  input Real e8;
  input Real f8;
  input Real g8;
  input Real h8;
  input Real i8;
  input Real j8;
  input Real k8;
  input Real l8;
  input Real m8;
  input Real n8;
  input Real o8;
  input Real p8;
  input Real q8;
  input Real r8;
  input Real s8;
  input Real t8;
  input Real u8;
  input Real v8;
  input Real w8;
  input Real x8;
  input Real y8;
  input Real z8;
  input Real A8;
  input Real B8;
  input Real C8;
  input Real D8;
  input Real E8;
  input Real F8;
  input Real G8;
  input Real H8;
  input Real I8;
  input Real J8;
  input Real K8;
  input Real L8;
  input Real M8;
  input Real N8;
  input Real O8;
  input Real P8;
  input Real Q8;
  input Real R8;
  input Real S8;
  input Real T8;
  input Real U8;
  input Real V8;
  input Real W8;
  input Real X8;
  input Real Y8;
  input Real Z8;
  input Real a9;
  input Real b9;
  input Real c9;
  input Real d9;
  input Real e9;
  input Real f9;
  input Real g9;
  input Real h9;
  input Real i9;
  input Real j9;
  input Real k9;
  input Real l9;
  input Real m9;
  input Real n9;
  input Real o9;
  input Real p9;
  input Real q9;
  input Real r9;
  input Real s9;
  input Real t9;
  input Real u9;
  input Real v9;
  input Real w9;
  input Real x9;
  input Real y9;
  input Real z9;
  input Real A9;
  input Real B9;
  input Real C9;
  input Real D9;
  input Real E9;
  input Real F9;
  input Real G9;
  input Real H9;
  input Real I9;
  input Real J9;
  input Real K9;
  input Real L9;
  input Real M9;
  input Real N9;
  input Real O9;
  input Real P9;
  input Real Q9;
  input Real R9;
  input Real S9;
  input Real T9;
  input Real U9;
  input Real V9;
  input Real W9;
  input Real X9;
  input Real Y9;
  input Real Z9;
  

end Methematic;

/*
where N is the number of coefficients passed to the function. There are 
two important things to note at this point. First, the first element in 
corresponds to the highest order term in the polynomial. Second, we are 
using a notation that assumes that the elements in

are numbered starting from 1 to make the transition to Modelica code (where 
arrays are indexed starting from 1) easier.

Note that the definition for
above is easy to read and understand. But when working with floating point 
numbers with finite precision, it is more efficient and more accurate to use 
a recursive approach for evaluating the polynomial. For a order polynomial, 
the evaluation would be:

*/

model Mathematical "Description"

  // The following example shows how to evaluate
  Real N = 10;
  // The following example shows how to evaluate
  Real a1 = 1;
  Real b1 = 2;
  Real c1 = 3;
  Real d1 = 4;
  Real e1 = 5;
  Real f1 = 6;
  Real g1 = 7;
  Real h1 = 8;
  Real i1 = 9;
  Real j1 = 10;
  Real k1 = 11;
  Real l1 = 12;
  Real m1 = 13;
  Real n1 = 14;
  Real o1 = 15;
  Real p1 = 16;
  Real q1 = 17;
  Real r1 = 18;
  Real s1 = 19;
  Real t1 = 20;
  Real u1 = 21;
  Real v1 = 22;
  Real w1 = 23;
  Real x1 = 24;
  Real y1 = 25;
  Real z1 = 26;
  Real A1 = 27;
  Real B1 = 28;
  Real C1 = 29;
  Real D1 = 30;
  Real E1 = 31;
  Real F1 = 32;
  Real G1 = 33;
  Real H1 = 34;
  Real I1 = 35;
  Real J1 = 36;
  Real K1 = 37;
  Real L1 = 38;
  Real M1 = 39;
  Real N1 = 40;
  Real O1 = 41;
  Real P1 = 42;
  Real Q1 = 43;
  Real R1 = 44;
  Real S1 = 45;
  Real T1 = 46;
  Real U1 = 47;
  Real V1 = 48;
  Real W1 = 49;
  Real X1 = 50;
  Real Y1 = 51;
  Real Z1 = 52;
  Real A2 = 53;
  Real B2 = 54;
  Real C2 = 55;
  Real D2 = 56;
  Real E2 = 57;
  Real F2 = 58;
  Real G2 = 59;
  Real H2 = 60;
  Real I2 = 61;
  Real J2 = 62;
  Real K2 = 63;
  Real L2 = 64;
  Real M2 = 65;
  Real N2 = 66;
  Real O2 = 67;
  Real P2 = 68;
  Real Q2 = 69;
  Real R2 = 70;
  Real S2 = 71;
  Real T2 = 72;
  Real U2 = 73;
  Real V2 = 74;
  Real W2 = 75;
  Real X2 = 76;
  Real Y2 = 77;
  Real Z2 = 78;
  Real A3 = 79;
  Real B3 = 80;
  Real C3 = 81;
  Real D3 = 82;
  Real E3 = 83;
  Real F3 = 84;
  Real G3 = 85;
  Real H3 = 86;
  Real I3 = 87;
  Real J3 = 88;
  Real K3 = 89;
  Real L3 = 90;
  Real M3 = 91;
  Real N3 = 92;
  Real O3 = 93;
  Real P3 = 94;
  Real Q3 = 95;
  Real R3 = 96;
  Real S3 = 97;
  Real T3 = 98;
  Real U3 = 99;
  Real V3 = 100;
  Real W3 = 101;
  Real X3 = 102;
  Real Y3 = 103;
  Real Z3 = 104;
  Real A4 = 105;
  Real B4 = 106;
  Real C4 = 107;
  Real D4 = 108;
  Real E4 = 109;
  Real F4 = 110;
  Real G4 = 111;
  Real H4 = 112;
  Real I4 = 113;
  Real J4 = 114;
  Real K4 = 115;
  Real L4 = 116;
  Real M4 = 117;
  Real N4 = 118;
  Real O4 = 119;
  Real P4 = 120;
  Real Q4 = 121;
  Real R4 = 122;
  Real S4 = 123;
  Real T4 = 124;
  Real U4 = 125;
  Real V4 = 126;
  Real W4 = 127;
  Real X4 = 128;
  Real Y4 = 129;
  Real Z4 = 130;
  Real A5 = 131;
  Real B5 = 132;
  Real C5 = 133;
  Real D5 = 134;
  Real E5 = 135;
  Real F5 = 136;
  Real G5 = 137;
  Real H5 = 138;
  Real I5 = 139;
  Real J5 = 140;
  Real K5 = 141;
  Real L5 = 142;
  Real M5 = 143;
  Real N5 = 144;
  Real O5 = 145;
  Real P5 = 146;
  Real Q5 = 147;
  Real R5 = 148;
  Real S5 = 149;
  Real T5 = 150;
  Real U5 = 151;
  Real V5 = 152;
  Real W5 = 153;
  Real X5 = 154;
  Real Y5 = 155;
  Real Z5 = 156;
  Real A6 = 157;
  Real B6 = 158;
  Real C6 = 159;
  Real D6 = 160;
  Real E6 = 161;
  Real F6 = 162;
  Real G6 = 163;
  Real H6 = 164;
  Real I6 = 165;
  Real J6 = 166;
  Real K6 = 167;
  Real L6 = 168;
  Real M6 = 169;
  Real N6 = 170;
  Real O6 = 171;
  Real P6 = 172;
  Real Q6 = 173;
  Real R6 = 174;
  Real S6 = 175;
  Real T6 = 176;
  Real U6 = 177;
  Real V6 = 178;
  Real W6 = 179;
  Real X6 = 180;
  Real Y6 = 181;
  Real Z6 = 182;
  Real A7 = 183;
  Real B7 = 184;
  Real C7 = 185;
  Real D7 = 186;
  Real E7 = 187;
  Real F7 = 188;
  Real G7 = 189;
  Real H7 = 190;
  Real I7 = 191;
  Real J7 = 192;
  Real K7 = 193;
  Real L7 = 194;
  Real M7 = 195;
  Real N7 = 196;
  Real O7 = 197;
  Real P7 = 198;
  Real Q7 = 199;
  Real R7 = 200;
  Real S7 = 201;
  Real T7 = 202;
  Real U7 = 203;
  Real V7 = 204;
  Real W7 = 205;
  Real X7 = 206;
  Real Y7 = 207;
  Real Z7 = 208;
  Real A8 = 209;
  Real B8 = 210;
  Real C8 = 211;
  Real D8 = 212;
  Real E8 = 213;
  Real F8 = 214;
  Real G8 = 215;
  Real H8 = 216;
  Real I8 = 217;
  Real J8 = 218;
  Real K8 = 219;
  Real L8 = 220;
  Real M8 = 221;
  Real N8 = 222;
  Real O8 = 223;
  Real P8 = 224;
  Real Q8 = 225;
  Real R8 = 226;
  Real S8 = 227;
  Real T8 = 228;
  Real U8 = 229;
  Real V8 = 230;
  Real W8 = 231;
  Real X8 = 232;
  Real Y8 = 233;
  Real Z8 = 234;
  Real A9 = 235;
  Real B9 = 236;
  Real C9 = 237;
  Real D9 = 238;
  Real E9 = 239;
  Real F9 = 240;
  Real G9 = 241;
  Real H9 = 242;
  Real I9 = 243;
  Real J9 = 244;
  Real K9 = 245;
  Real L9 = 246;
  Real M9 = 247;
  Real N9 = 248;
  Real O9 = 249;
  Real P9 = 250;
  Real Q9 = 251;
  Real R9 = 252;
  Real S9 = 253;
  Real T9 = 254;
  Real U9 = 255;
  Real V9 = 256;
  Real W9 = 257;
  Real X9 = 258;
  Real Y9 = 259;
  Real Z9 = 260;
  Real AA = 261;
  Real AB = 262;
  Real AC = 263;
  Real AD = 264;
  Real AE = 265;
  Real AF = 266;
  Real AG = 267;
  Real AH = 268;
  Real AI = 269;
  Real AJ = 270;
  Real AK = 271;
  Real AL = 272;
  Real AM = 273;
  Real AN = 274;
  Real AO = 275;
  Real AP = 276;
  Real AQ = 277;
  Real AR = 278;
  Real AS = 279;
  Real AT = 280;
  Real AU = 281;
  Real AV = 282;
  Real AW = 283;
  Real AX = 284;
  Real AY = 285;
  Real AZ = 286;
  Real BA = 287;
  Real BB = 288;
  Real BC = 289;
  Real BD = 290;
  Real BE = 291;
  Real BF = 292;
  Real BG = 293;
  Real BH = 294;
  Real BI = 295;
  Real BJ = 296;
  Real BK = 297;
  Real BL = 298;
  Real BM = 299;
  Real BN = 300;
  Real BO = 301;
  Real BP = 302;
  Real BQ = 303;
  Real BR = 304;
  Real BS = 305;
  Real BT = 306;
  Real BU = 307;
  Real BV = 308;
  Real BW = 309;
  Real BX = 310;
  Real BY = 311;
  Real BZ = 312;
  Real CA = 313;
  Real CB = 314;
  Real CC = 315;
  Real CD = 316;
  Real CE = 317;
  Real CF = 318;
  Real CG = 319;
  Real CH = 320;
  Real CI = 321;
  Real CJ = 322;
  Real CK = 323;
  Real CL = 324;
  Real CM = 325;
  Real CN = 326;
  Real CO = 327;
  Real CP = 328;
  Real CQ = 329;
  Real CR = 330;
  Real CS = 331;
  Real CT = 332;
  Real CU = 333;
  Real CV = 334;
  Real CW = 335;
  Real CX = 336;
  Real CY = 337;
  Real CZ = 338;
  Real DA = 339;
  Real DB = 340;
  Real DC = 341;
  Real DD = 342;
  Real DE = 343;
  Real DF = 344;
  Real DG = 345;
  Real DH = 346;
  Real DI = 347;
  Real DJ = 348;
  Real DK = 349;
  Real DL = 350;
  Real DM = 351;
  Real DN = 352;
  Real DO = 353;
  Real DP = 354;
  Real DQ = 355;
  Real DR = 356;
  Real DS = 357;
  Real DT = 358;
  Real DU = 359;
  Real DV = 360;
  Real DW = 361;
  Real DX = 362;
  Real DY = 363;
  Real DZ = 364;
  Real EA = 365;
  Real EB = 366;
  Real EC = 367;
  Real ED = 368;
  Real EE = 369;
  Real EF = 370;
  Real EG = 371;
  Real EH = 372;
  Real EI = 373;
  Real EJ = 374;
  Real EK = 375;
  Real EL = 376;
  Real EM = 377;
  Real EN = 378;
  Real EO = 379;
  Real EP = 380;
  Real EQ = 381;
  Real ER = 382;
  Real ES = 383;
  Real ET = 384;
  Real EU = 385;
  Real EV = 386;
  Real EW = 387;
  Real EX = 388;
  Real EY = 389;
  Real EZ = 390;
  Real FA = 391;
  Real FB = 392;
  Real FC = 393;
  Real FD = 394;
  Real FE = 395;
  Real FF = 396;
  Real FG = 397;
  Real FH = 398;
  Real FI = 399;
  Real FJ = 400;
  Real FK = 401;
  Real FL = 402;
  Real FM = 403;
  Real FN = 404;
  Real FO = 405;
  Real FP = 406;
  Real FQ = 407;
  Real FR = 408;
  Real FS = 409;
  Real FT = 410;
  Real FU = 411;
  Real FV = 412;
  Real FW = 413;
  Real FX = 414;
  Real FY = 415;
  Real FZ = 416;
  Real GA = 417;
  Real GB = 418;
  Real GC = 419;
  Real GD = 420;
  Real GE = 421;
  Real GF = 422;
  Real GG = 423;
  Real GH = 424;
  Real GI = 425;
  Real GJ = 426;
  Real GK = 427;
  Real GL = 428;
  Real GM = 429;
  Real GN = 430;
  Real GO = 431;
  Real GP = 432;
  Real GQ = 433;
  Real GR = 434;
  Real GS = 435;
  Real GT = 436;
  Real GU = 437;
  Real GV = 438;
  Real GW = 439;
  Real GX = 440;
  Real GY = 441;
  Real GZ = 442;
  Real HA = 443;
  Real HB = 444;
  Real HC = 445;
  Real HD = 446;
  Real HE = 447;
  Real HF = 448;
  Real HG = 449;
  Real HH = 450;
  Real HI = 451;
  Real HJ = 452;
  Real HK = 453;
  Real HL = 454;
  Real HM = 455;
  Real HN = 456;
  Real HO = 457;
  Real HP = 458;
  Real HQ = 459;
  Real HR = 460;
  Real HS = 461;
  Real HT = 462;
  Real HU = 463;
  Real HV = 464;
  Real HW = 465;
  Real HX = 466;
  Real HY = 467;
  Real HZ = 468;
  Real IA = 469;
  Real IB = 470;
  Real IC = 471;
  Real ID = 472;
  Real IE = 473;
  Real IF = 474;
  Real IG = 475;
  Real IH = 476;
  Real II = 477;
  Real IJ = 478;
  Real IK = 479;
  Real IL = 480;
  Real IM = 481;
 
end Mathematical;

/*
This is more efficient because it relies on simple multiplication and addition 
operations and avoids performing exponentiation operations, which are more 
expensive, It is more accurate because exponentiation can easily trigger 
round-off or truncation errors in finite precision floating point 
representations.
*/

model drp "Description"


  Real a = 1.0;
  Real b = 2.0;
  Real c = 3.0;
  Real d = 4.0;
  Real e = 5.0;
  Real f = 6.0;
  Real g = 7.0;
  Real h = 8.0;
  Real i = 9.0;
  Real j = 10.0;
  Real k = 11.0;
  Real l = 12.0;
  Real m = 13.0;
  Real n = 14.0;
  Real o = 15.0;
  Real p = 16.0;
  Real q = 17.0;
  Real r = 18.0;
  Real s = 19.0;
  Real t = 20.0;
  Real u = 21.0;
  Real v = 22.0;
  Real w = 23.0;
  Real x = 24.0;
  Real y = 25.0;
  Real z = 26.0;
  Real A = 27.0;
  Real B = 28.0;
  Real C = 29.0;
  Real D = 30.0;
  Real E = 31.0;
  Real F = 32.0;
  Real G = 33.0;
  Real H = 34.0;
  Real I = 35.0;
  Real J = 36.0;
  Real K = 37.0;
  Real L = 38.0;
  Real M = 39.0;
  Real N = 40.0;
  Real O = 41.0;
  Real P = 42.0;
  Real Q = 43.0;
  Real R = 44.0;
  Real S = 45.0;
  Real T = 46.0;
  Real U = 47.0;
  Real V = 48.0;
  Real W = 49.0;
  Real X = 50.0;
  Real Y = 51.0;
  Real Z = 52.0;
  Real AA = 53.0;
  Real AB = 54.0;
  Real AC = 55.0;
  Real AD = 56.0;
  Real AE = 57.0;
  Real AF = 58.0;
  Real AG = 59.0;
  Real AH = 60.0;
  Real AI = 61;
  Real AJ = 62;
  Real AK = 63;
  Real AL = 64;
  Real AM = 65;
  Real AN = 66;
  Real AO = 67;
  Real AP = 68;
  Real AQ = 69;
  Real AR = 70;
  Real AS = 71;
  Real AT = 72;
  Real AU = 73;
  Real AV = 74;
  Real AW = 75;
  Real AX = 76;
  Real AY = 77;
  Real AZ = 78;
  Real BA = 79;
  Real BB = 80;
  Real BC = 81;
  Real BD = 82;
  Real BE = 83;
  Real BF = 84;
  Real BG = 85;
  Real BH = 86;
  Real BI = 87;
  Real BJ = 88;
  Real BK = 89;
  Real BL = 90;
  Real BM = 91;
  Real BN = 92;
  Real BO = 93;
  Real BP = 94;
  Real BQ = 95;
  Real BR = 96;
  Real BS = 97;
  Real BT = 98;
  Real BU = 99;
  Real BV = 100;
  Real BW = 101;
  Real BX = 102;
  Real BY = 103;
  Real BZ = 104;
  Real CA = 105;
  Real CB = 106;
  Real CC = 107;
  Real CD = 108;
  Real CE = 109;
  Real CF = 110;
  Real CG = 111;
  Real CH = 112;
  Real CI = 113;
  Real CJ = 114;
  Real CK = 115;
  Real CL = 116;
  Real CM = 117;
  Real CN = 118;
  Real CO = 119;
  Real CP = 120;
  Real CQ = 121;
  Real CR = 122;
  Real CS = 123;
  Real CT = 124;
  Real CU = 125;
  Real CV = 126;
  Real CW = 127;
  Real CX = 128;
  Real CY = 129;
  Real CZ = 130;
  Real DA = 131;
  Real DB = 132;
  Real DC = 133;
  Real DD = 134;
  Real DE = 135;
  Real DF = 136;
  Real DG = 137;
  Real DH = 138;
  Real DI = 139;
  Real DJ = 140;
  Real DK = 141;
  Real DL = 142;
  Real DM = 143;
  Real DN = 144;
  Real DO = 145;
  Real DP = 146;
  Real DQ = 147;
  Real DR = 148;
  Real DS = 149;
  Real DT = 150;
  Real DU = 151;
  Real DV = 152;
  Real DW = 153;
  Real DX = 154;
  Real DY = 155;
  Real DZ = 156;
  Real EA = 157;
  Real EB = 158;
  Real EC = 159;
  Real ED = 160;
  Real EE = 161;
  Real EF = 162;
  Real EG = 163;
  Real EH = 164;
  Real EI = 165;
  Real EJ = 166;
  Real EK = 167;
  Real EL = 168;
  Real EM = 169;
  Real EN = 170;
  Real EO = 171;
  Real EP = 172;
  Real EQ = 173;
  Real ER = 174;
  Real ES = 175;
  Real ET = 176;
  Real EU = 177;
  Real EV = 178;
  Real EW = 179;
  Real EX = 180;
  Real EY = 181;
  Real EZ = 182;
  Real FA = 183;
  Real FB = 184;
  Real FC = 185;
  Real FD = 186;
  Real FE = 187;
  Real FF = 188;
  Real FG = 189;
  Real FH = 190;
  Real FI = 191;
  Real FJ = 192;
  Real FK = 193;
  Real FL = 194;
  Real FM = 195;
  Real FN = 196;
  Real FO = 197;
  Real FP = 198;
  Real FQ = 199;
  Real FR = 200;
  Real FS = 201;
  Real FT = 202;
  Real FU = 203;
  Real FV = 204;
  Real FW = 205;
  Real FX = 206;
  Real FY = 207;
  Real FZ = 208;
  Real GA = 209;
  Real GB = 210;
  Real GC = 211;
  Real GD = 212;
  Real GE = 213;
  Real GF = 214;
  Real GG = 215;
  Real GH = 216;
  Real GI = 217;
  Real GJ = 218;
  Real GK = 219;
  Real GL = 220;
  Real GM = 221;
  Real GN = 222;
  Real GO = 223;
  Real GP = 224;
  Real GQ = 225;
  Real GR = 226;
  Real GS = 227;
  Real GT = 228;
  Real GU = 229;
  Real GV = 230;
  Real GW = 231;
  Real GX = 232;
  Real GY = 233;
  Real GZ = 234;
  Real HA = 235;
  Real HB = 236;
  Real HC = 237;
  Real HD = 238;
  Real HE = 239;
  Real HF = 240;
  Real HG = 241;
  Real HH = 242;
  Real HI = 243;
  Real HJ = 244;
  Real HK = 245;
  Real HL = 246;
  Real HM = 247;

end drp;