// Note that takes two arguments. If we wish to differentiate by some arbitrary 
// variable , we can use the chain rule to express the total derivative of with 
// respect to

// as:

record latters

    var a;
    var b;
    var c;
    var d;
    var e;
    var f;
    var g;
    var h;
    var i;
    var j;
    var k;
    var l;
    var m;
    var n;
    var o;
    var p;
    var q;
    var r;
    var s;
    var t;
    var u;
    var v;
    var w;
    var x;
    var y;
    var z;
    var A;
    var B;
    var C;
    var D;
    var E;
    var F;
    var G;
    var H;
    var I;
    var J;
    var K;
    var L;
    var M;
    var N;
    var O;
    var P;
    var Q;
    var R;
    var S;
    var T;
    var U;
    var V;
    var W;
    var X;
    var Y;
    var Z;
    var a;
    var b;
    var c;
    var d;
    var e;
    var f;
    var g;
    var h;
    var i;
    var j;
    var k;
    var l;
    var m;
    var n;
    var o;
    var p;
    var q;
    var r;
    var s;
    var t;
    var u;
    var v;
    var w;
    var x;
    var y;
    var z;
    

end latters;