/*
Graphical Annotations¶

Although this section appears in the chapter on Connectors, this topic 
applies to graphical annotations associated with model definitions in 
general. So the information presented here will be a useful reference 
with respect to many aspects of Modelica.

*/

model algebras "Description"

  annotation(Graphical="
    This is a graphical annotation
    color = 'red'");

end algebras;