/*

Booleans¶

It is also possible to declare an array where a dimension is specified as Boolean, 
e.g.,

Real x[Boolean];


*/

model potentially "Description"
    
    // Declare an array where a dimension is specified as Boolean, 
    // e.g.,
    Boolean x[10];    
end potentially;