/*
fixed

    see previous discussion of Attributes of Real

    Default: false (except for parameter variables, where it is true by default)

    Type: Boolean

*/
model values "Description"

    Boolean previous = true;
    Boolean current = false;

end values;