/*
quantity

    A textual description of what the variable represents

    Default: ""

    Type: String

*/
model textual "Description"
    
    String description = "text";

end textual;