/*

Discrete Variables¶

Another qualifier that can be placed in front of a variable declaration 
is the discrete qualifier. We have not yet shown any example where the 
discrete qualifier would be relevant. However, it is included now for 
completeness since it is the last remaining variability qualifier.

*/

model variables "Description"
end variables;