/*
Translational¶

To model translational motion, we would define a connector as follows:

*/

connector Translational
     Modelica.SIunits.Position x;
     flow Modelica.SIunits.Force f;
end Translational;
