/*
 The following example shows how to create a new instance of the class that
 inherits from NSObject.
 */

model plant "Description"
    
    String name = "Description";
    String description = "Description";
    String types = "Description";
    String location = "Description";
    String date = "Description";
    String time = "Description";
    String image = "Description";


end plant;