/*

transpose¶

The transpose function takes a matrix as an argument and returns a transposed 
version of that matrix.

*/

model matrixs "Description"

    input matrix A;
    output matrix B;

end matrixs;