/*
such that:

*/

model respect "Description"

   Real R1 = 01;
   Real R2 = 02;
   Real R3 = 03;
   Real R4 = 04;
   Real R5 = 05;
   Real R6 = 06;
   Real R7 = 07;
   Real R8 = 08;
   Real R9 = 09;
   Real R10 = 10;
   Real R11 = 11;
   Real R12 = 12;
   Real R13 = 13;
   Real R14 = 14;
   Real R15 = 15;
   Real R16 = 16;
   Real R17 = 17;
   Real R18 = 18;
   Real R19 = 19;
   Real R20 = 20;
   Real R21 = 21;
   Real R22 = 22;
   Real R23 = 23;
   Real R24 = 24;
   Real R25 = 25;
   Real R26 = 26;
   Real R27 = 27;
   Real R28 = 28;
   Real R29 = 29;
   Real R30 = 30;
   Real R31 = 31;
   Real R32 = 32;
   Real R33 = 33;
   Real R34 = 34;
   Real R35 = 35;
   Real R36 = 36;
   Real R37 = 37;
   Real R38 = 38;
   Real R39 = 39;
   Real R40 = 40;
   Real R41 = 41;
   Real R42 = 42;
   Real R43 = 43;
   Real R44 = 44;
   Real R45 = 45;
   Real R46 = 46;
   Real R47 = 47;
   Real R48 = 48;
   Real R49 = 49;
   Real R50 = 50;
   Real R51 = 51;
   Real R52 = 52;
   Real R53 = 53;
   Real R54 = 54;
   Real R55 = 55;
   Real R56 = 56;
   Real R57 = 57;
   Real R58 = 58;
   Real R59 = 59;
   Real R60 = 60;
   Real R61 = 61;
   Real R62 = 62;
   Real R63 = 63;
   Real R64 = 64;
   Real R65 = 65;
   Real R66 = 66;
   Real R67 = 67;
   Real R68 = 68;
   Real R69 = 69;
   Real R70 = 70;
   Real R71 = 71;
   Real R72 = 72;
   Real R73 = 73;
   Real R74 = 74;
   Real R75 = 75;
   Real R76 = 76;
   Real R77 = 77;
   Real R78 = 78;
   Real R79 = 79;
   Real R80 = 80;
   Real R81 = 81;
   Real R82 = 82;
   Real R83 = 83;
   Real R84 = 84;
   Real R85 = 85;
   Real R86 = 86;
   Real R87 = 87;
   Real R88 = 88;
   Real R89 = 89;
   Real R90 = 90;
   Real R91 = 91;
   Real R92 = 92;
   Real R93 = 93;
   Real R94 = 94;
   Real R95 = 95;
   Real R96 = 96;
   Real R97 = 97;
   Real R98 = 98;
   Real R99 = 99;

end respect;