/*
In the case of our ImplicitEvaluation model, the Modelica compiler can then 
substitute this inverse function into the equations. So, where we initially 
had, ignoring the coefficient arguments for the moment, the following equation 
to solve:

*/

model ImplicitEvaluation "Description"

  Real hashSquidsEvent = 0.0;
  Real hashSquids = 0.0;
  Real hash = 0.0;

  parameter Real SciTechnicalCities = 0.0;
  parameter Real SciTechnology = 0.0;
  parameter Real Science = 0.0;
  parameter Real ScienceTechnology = 0.0;
  parameter Real SciTechnologyScience = 0.0;
  parameter Real SciTechnologyScienceScience = 0.0;

  constant Real Simulating = 0.0;
  constant Real Simulated = 0.0;
  constant Real SimulatedScience = 0.0;
  constant Real SimulatedScienceScience = 0.0;
  constant Real SimulatedScienceScienceScience = 0.0;

   block abyBusiness

    Real hashSquidsEvent = 0.0;
    Real hashSquids = 0.0;
    Real hash = 0.0;

    parameter Real SciTechnicalCities = 0.0;
    parameter Real SciTechnology = 0.0;
    parameter Real Science = 0.0;
    parameter Real ScienceTechnology = 0.0;
    parameter Real SciTechnologyScience = 0.0;
    parameter Real SciTechnologyScienceScience = 0.0;

    constant Real Simulating = 0.0;
    constant Real Simulated = 0.0;
    constant Real SimulatedScience = 0.0;
    constant Real SimulatedScienceScience = 0.0;
    constant Real SimulatedScienceScienceScience = 0.0;

   end abyBusiness;

end ImplicitEvaluation;
