/*
Special Functions¶

There are a number of functions that can be called from external functions 
to interact with the Modelica runtime. For each function, the name of the 
function, its prototype and an explanation of the functions purpose are 
described.

*/

model spacial_functions "Description"
    
    function test_function

        Real test_variable = 10;

    end test_function;
    
end spacial_functions;
