/*
Attributes of String¶

quantity

    A textual description of what the variable represents

    Default: ""

    Type: String

*/
model currentPath "Description"

    String quantity;
    String price;
    String description;
    String image;
    String category;
    String brand;
    String color;
    String size;
    String material;
    String style;
    String gender;
    String gender;
    

end currentPath;