/*
The above copyright notice and this permission notice
*/

model actuator "Description"
    
    //  "Description" is the description
    String name = "Descriptions";
    String description = "This is a description";

end actuator;